#   dynamics data written  Tue Aug  5 13:09:10 2025
#   from saved case filename [240busWECC_2018_PSS.dyr] 
#
#   title
# This is a reduced WECC 240-bus power system model reflecting WECC generation re
# Reference: H. Yuan, R. S. Biswas, J. Tan and Y. Zhang, "Developing a Reduced 24
#                                                                                
#                                                                                
#                                                                                
#   comments
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#                                                                                  
#
lodrep
wlwscc             1002 "FOURCORN    " 345.00 "1 "  : #9 "flag" 0.0 "p1" 0.0 "q1" 1.000000 "p2" 1.000000 "q2" 0.0 "p3" 0.0 "q3" 0.0 "p4" 0.0 "q4" 0.0 "lpd" 0.0 /
 "lqd" 0.0
#
#   area 1 [SOUTH                           ]
#
models
genrou             1032 "FCNGN4CC    "  20.00  "C "  : #9 mva=873.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.4100 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1032 "FCNGN4CC    "  20.00  "G "  : #9 mva=1050.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.4100 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             1032 "FCNGN4CC    "  20.00  "S "  : #9 mva=638.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             1034 "SJUAN G4    "  20.00  "C "  : #9 mva=2100.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.4100 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1034 "SJUAN G4    "  20.00  "G "  : #9 mva=2900.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.4100 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             1034 "SJUAN G4    "  20.00  "W "  : #9 mva=1682.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             1131 "CORONADO    "  20.00  "C "  : #9 mva=1268.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1131 "CORONADO    "  20.00  "G "  : #9 mva=4934.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1232 "NAVAJO 2    "  20.00  "C "  : #9 mva=4977.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1232 "NAVAJO 2    "  20.00  "H "  : #9 mva=1199.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1331 "HOOVER      "  20.00  "G "  : #9 mva=2167.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1331 "HOOVER      "  20.00  "H "  : #9 mva=2328.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1333 "H ALLEN     "  20.00  "C "  : #9 mva=418.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1333 "H ALLEN     "  20.00  "G "  : #9 mva=7011.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             1333 "H ALLEN     "  20.00  "S "  : #9 mva=2423.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             1431 "PALOVRD2    "  20.00  "G "  : #9 mva=9170.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             1431 "PALOVRD2    "  20.00  "N "  : #9 mva=4210.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.2600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             1431 "PALOVRD2    "  20.00  "S "  : #9 mva=2419.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             3731 "SUMMIT      "  20.00  "NH"  : #9 mva=400.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6433 "VALMY       "  20.00  "C "  : #9 mva=391.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6433 "VALMY       "  20.00  "E "  : #9 mva=751.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6433 "VALMY       "  20.00  "G "  : #9 mva=1369.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.7900 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             6433 "VALMY       "  20.00  "W "  : #9 mva=152.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
sexs               1032 "FCNGN4CC    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1032 "FCNGN4CC    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             1032 "FCNGN4CC    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               1034 "SJUAN G4    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1034 "SJUAN G4    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             1034 "SJUAN G4    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               1131 "CORONADO    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1131 "CORONADO    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1232 "NAVAJO 2    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1232 "NAVAJO 2    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1331 "HOOVER      "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1331 "HOOVER      "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1333 "H ALLEN     "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1333 "H ALLEN     "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             1333 "H ALLEN     "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               1431 "PALOVRD2    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               1431 "PALOVRD2    "  20.00  "N "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             1431 "PALOVRD2    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               3731 "SUMMIT      "  20.00  "NH"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6433 "VALMY       "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6433 "VALMY       "  20.00  "E "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6433 "VALMY       "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             6433 "VALMY       "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
tgov1              1032 "FCNGN4CC    "  20.00  "C "  : #9 mwcap=873.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               1032 "FCNGN4CC    "  20.00  "G "  : #9 mwcap=1050.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              1034 "SJUAN G4    "  20.00  "C "  : #9 mwcap=2100.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               1034 "SJUAN G4    "  20.00  "G "  : #9 mwcap=2900.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              1131 "CORONADO    "  20.00  "C "  : #9 mwcap=1268.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               1131 "CORONADO    "  20.00  "G "  : #9 mwcap=4934.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              1232 "NAVAJO 2    "  20.00  "C "  : #9 mwcap=4977.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              1232 "NAVAJO 2    "  20.00  "H "  : #9 mwcap=1199.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               1331 "HOOVER      "  20.00  "G "  : #9 mwcap=2167.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              1331 "HOOVER      "  20.00  "H "  : #9 mwcap=2328.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              1333 "H ALLEN     "  20.00  "C "  : #9 mwcap=418.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               1333 "H ALLEN     "  20.00  "G "  : #9 mwcap=7011.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               1431 "PALOVRD2    "  20.00  "G "  : #9 mwcap=9170.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              1431 "PALOVRD2    "  20.00  "N "  : #9 mwcap=4210.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              3731 "SUMMIT      "  20.00  "NH"  : #9 mwcap=400.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              6433 "VALMY       "  20.00  "C "  : #9 mwcap=391.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              6433 "VALMY       "  20.00  "E "  : #9 mwcap=751.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               6433 "VALMY       "  20.00  "G "  : #9 mwcap=1369.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
ieeest             1333 "H ALLEN     "  20.00  "G "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   3.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
repc_a             1032 "FCNGN4CC    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             1034 "SJUAN G4    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             1333 "H ALLEN     "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             1431 "PALOVRD2    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6433 "VALMY       "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
#
#   area 2 [CALIFORNIA                      ]
#
models
genrou             2130 "IMPERIAL    "  20.00  "E "  : #9 mva=831.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.7400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2130 "IMPERIAL    "  20.00  "G "  : #9 mva=586.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.7400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2130 "IMPERIAL    "  20.00  "H "  : #9 mva=396.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.7400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2130 "IMPERIAL    "  20.00  "S "  : #9 mva=115.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2233 "MISSION     "  20.00  "DG"  : #9 mva=1035.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.3000 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2233 "MISSION     "  20.00  "EG"  : #9 mva=1837.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.3000 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2233 "MISSION     "  20.00  "TG"  : #9 mva=733.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.3000 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2332 "IMPRLVLY    "  20.00  "S "  : #9 mva=1333.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             2431 "LUGO        "  20.00  "S "  : #9 mva=1666.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             2434 "VINCENT     "  20.00  "S "  : #9 mva=1489.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2438 "MESA CAL    "  20.00  "EG"  : #9 mva=2292.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2438 "MESA CAL    "  20.00  "ND"  : #9 mva=100.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2438 "MESA CAL    "  20.00  "RG"  : #9 mva=5451.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2438 "MESA CAL    "  20.00  "S "  : #9 mva=1146.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2438 "MESA CAL    "  20.00  "SG"  : #9 mva=4110.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2438 "MESA CAL    "  20.00  "SH"  : #9 mva=1460.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2438 "MESA CAL    "  20.00  "SW"  : #9 mva=3210.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2438 "MESA CAL    "  20.00  "WG"  : #9 mva=5817.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.5400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2439 "MIRALOMA    "  20.00  "S "  : #9 mva=1666.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             2533 "S.ONOFRE    "  20.00  "S "  : #9 mva=1999.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2630 "HAYNES3G    "  20.00  "G "  : #9 mva=3947.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.7500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             2631 "OLIVE       "  20.00  "S "  : #9 mva=520.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             2634 "INTERM1G    "  20.00  "C "  : #9 mva=1900.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2637 "OWENS G     "  20.00  "H "  : #9 mva=200.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.7500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2638 "CASTAI4G    "  20.00  "H "  : #9 mva=407.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.7500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3133 "SANMATEO    "  20.00  "NG"  : #9 mva=80.0000   "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3133 "SANMATEO    "  20.00  "SC"  : #9 mva=300.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3135 "POTRERO     "  20.00  "MG"  : #9 mva=541.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3135 "POTRERO     "  20.00  "NG"  : #9 mva=38.0000   "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3234 "PITSBURG    "  20.00  "DG"  : #9 mva=177.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3234 "PITSBURG    "  20.00  "MG"  : #9 mva=3853.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3234 "PITSBURG    "  20.00  "NG"  : #9 mva=1037.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             3234 "PITSBURG    "  20.00  "NW"  : #9 mva=1740.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             3333 "METCALF     "  20.00  "CG"  : #9 mva=1012.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3333 "METCALF     "  20.00  "NG"  : #9 mva=312.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3432 "HELMS PP    "  20.00  "NP"  : #9 mva=3746.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3433 "MC CALL     "  20.00  "NG"  : #9 mva=921.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             3433 "MC CALL     "  20.00  "S "  : #9 mva=1426.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             3531 "FULTON      "  20.00  "CE"  : #9 mva=1424.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3531 "FULTON      "  20.00  "NE"  : #9 mva=533.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3531 "FULTON      "  20.00  "NH"  : #9 mva=24.0000   "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3631 "HUMBOLDT    "  20.00  "NB"  : #9 mva=96.0000   "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3631 "HUMBOLDT    "  20.00  "NG"  : #9 mva=210.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3831 "DIABLO1     "  20.00  "NN"  : #9 mva=2323.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3835 "MIDWAY      "  20.00  "ND"  : #9 mva=100.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3835 "MIDWAY      "  20.00  "NG"  : #9 mva=2025.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             3835 "MIDWAY      "  20.00  "S "  : #9 mva=1333.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             3836 "MORROBAY    "  20.00  "DG"  : #9 mva=1497.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3931 "ROUND MT    "  20.00  "NB"  : #9 mva=567.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3931 "ROUND MT    "  20.00  "NH"  : #9 mva=2875.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             3932 "MOSSLAND    "  20.00  "S "  : #9 mva=1426.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             3933 "TESLA       "  20.00  "CG"  : #9 mva=865.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3933 "TESLA       "  20.00  "NB"  : #9 mva=345.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3933 "TESLA       "  20.00  "ND"  : #9 mva=100.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3933 "TESLA       "  20.00  "NG"  : #9 mva=1927.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             3933 "TESLA       "  20.00  "NH"  : #9 mva=2774.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             3933 "TESLA       "  20.00  "NW"  : #9 mva=740.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             3933 "TESLA       "  20.00  "S "  : #9 mva=1333.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             8033 "COTWDWAP    "  20.00  "H "  : #9 mva=1394.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             8034 "RNCHSECO    "  20.00  "G "  : #9 mva=3754.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             8034 "RNCHSECO    "  20.00  "H "  : #9 mva=544.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.6600 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
sexs               2130 "IMPERIAL    "  20.00  "E "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2130 "IMPERIAL    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2130 "IMPERIAL    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2130 "IMPERIAL    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2233 "MISSION     "  20.00  "DG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2233 "MISSION     "  20.00  "EG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2233 "MISSION     "  20.00  "TG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2332 "IMPRLVLY    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             2431 "LUGO        "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             2434 "VINCENT     "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2438 "MESA CAL    "  20.00  "EG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2438 "MESA CAL    "  20.00  "ND"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2438 "MESA CAL    "  20.00  "RG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2438 "MESA CAL    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2438 "MESA CAL    "  20.00  "SG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2438 "MESA CAL    "  20.00  "SH"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2438 "MESA CAL    "  20.00  "SW"  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2438 "MESA CAL    "  20.00  "WG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2439 "MIRALOMA    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             2533 "S.ONOFRE    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2630 "HAYNES3G    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             2631 "OLIVE       "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               2634 "INTERM1G    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2637 "OWENS G     "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2638 "CASTAI4G    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3133 "SANMATEO    "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3133 "SANMATEO    "  20.00  "SC"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3135 "POTRERO     "  20.00  "MG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3135 "POTRERO     "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3234 "PITSBURG    "  20.00  "DG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3234 "PITSBURG    "  20.00  "MG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3234 "PITSBURG    "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             3234 "PITSBURG    "  20.00  "NW"  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               3333 "METCALF     "  20.00  "CG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3333 "METCALF     "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3432 "HELMS PP    "  20.00  "NP"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3433 "MC CALL     "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             3433 "MC CALL     "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               3531 "FULTON      "  20.00  "CE"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3531 "FULTON      "  20.00  "NE"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3531 "FULTON      "  20.00  "NH"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3631 "HUMBOLDT    "  20.00  "NB"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3631 "HUMBOLDT    "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3831 "DIABLO1     "  20.00  "NN"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3835 "MIDWAY      "  20.00  "ND"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3835 "MIDWAY      "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             3835 "MIDWAY      "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               3836 "MORROBAY    "  20.00  "DG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3931 "ROUND MT    "  20.00  "NB"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3931 "ROUND MT    "  20.00  "NH"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             3932 "MOSSLAND    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               3933 "TESLA       "  20.00  "CG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3933 "TESLA       "  20.00  "NB"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3933 "TESLA       "  20.00  "ND"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3933 "TESLA       "  20.00  "NG"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               3933 "TESLA       "  20.00  "NH"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             3933 "TESLA       "  20.00  "NW"  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             3933 "TESLA       "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               8033 "COTWDWAP    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               8034 "RNCHSECO    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               8034 "RNCHSECO    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
tgov1              2130 "IMPERIAL    "  20.00  "E "  : #9 mwcap=831.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               2130 "IMPERIAL    "  20.00  "G "  : #9 mwcap=586.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              2130 "IMPERIAL    "  20.00  "H "  : #9 mwcap=396.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               2233 "MISSION     "  20.00  "DG"  : #9 mwcap=1035.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               2233 "MISSION     "  20.00  "EG"  : #9 mwcap=1837.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               2233 "MISSION     "  20.00  "TG"  : #9 mwcap=733.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               2438 "MESA CAL    "  20.00  "EG"  : #9 mwcap=2292.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              2438 "MESA CAL    "  20.00  "ND"  : #9 mwcap=100.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               2438 "MESA CAL    "  20.00  "RG"  : #9 mwcap=5451.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               2438 "MESA CAL    "  20.00  "SG"  : #9 mwcap=4110.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              2438 "MESA CAL    "  20.00  "SH"  : #9 mwcap=1460.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               2438 "MESA CAL    "  20.00  "WG"  : #9 mwcap=5817.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               2630 "HAYNES3G    "  20.00  "G "  : #9 mwcap=3947.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              2634 "INTERM1G    "  20.00  "C "  : #9 mwcap=1900.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              2637 "OWENS G     "  20.00  "H "  : #9 mwcap=200.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
hygov              2638 "CASTAI4G    "  20.00  "H "  : #9 mwcap=407.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               3133 "SANMATEO    "  20.00  "NG"  : #9 mwcap=80.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3133 "SANMATEO    "  20.00  "SC"  : #9 mwcap=300.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               3135 "POTRERO     "  20.00  "MG"  : #9 mwcap=541.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3135 "POTRERO     "  20.00  "NG"  : #9 mwcap=38.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3234 "PITSBURG    "  20.00  "DG"  : #9 mwcap=177.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3234 "PITSBURG    "  20.00  "MG"  : #9 mwcap=3853.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3234 "PITSBURG    "  20.00  "NG"  : #9 mwcap=1037.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3333 "METCALF     "  20.00  "CG"  : #9 mwcap=1012.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3333 "METCALF     "  20.00  "NG"  : #9 mwcap=312.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3432 "HELMS PP    "  20.00  "NP"  : #9 mwcap=3746.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               3433 "MC CALL     "  20.00  "NG"  : #9 mwcap=921.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3531 "FULTON      "  20.00  "CE"  : #9 mwcap=1424.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              3531 "FULTON      "  20.00  "NE"  : #9 mwcap=533.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              3531 "FULTON      "  20.00  "NH"  : #9 mwcap=24.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              3631 "HUMBOLDT    "  20.00  "NB"  : #9 mwcap=96.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               3631 "HUMBOLDT    "  20.00  "NG"  : #9 mwcap=210.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3831 "DIABLO1     "  20.00  "NN"  : #9 mwcap=2323.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              3835 "MIDWAY      "  20.00  "ND"  : #9 mwcap=100.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               3835 "MIDWAY      "  20.00  "NG"  : #9 mwcap=2025.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               3836 "MORROBAY    "  20.00  "DG"  : #9 mwcap=1497.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3931 "ROUND MT    "  20.00  "NB"  : #9 mwcap=567.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              3931 "ROUND MT    "  20.00  "NH"  : #9 mwcap=2875.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               3933 "TESLA       "  20.00  "CG"  : #9 mwcap=865.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              3933 "TESLA       "  20.00  "NB"  : #9 mwcap=345.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              3933 "TESLA       "  20.00  "ND"  : #9 mwcap=100.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               3933 "TESLA       "  20.00  "NG"  : #9 mwcap=1927.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              3933 "TESLA       "  20.00  "NH"  : #9 mwcap=2774.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
hygov              8033 "COTWDWAP    "  20.00  "H "  : #9 mwcap=1394.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               8034 "RNCHSECO    "  20.00  "G "  : #9 mwcap=3754.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              8034 "RNCHSECO    "  20.00  "H "  : #9 mwcap=544.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
ieeest             2438 "MESA CAL    "  20.00  "WG"  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"  11.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             2630 "HAYNES3G    "  20.00  "G "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   4.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             3931 "ROUND MT    "  20.00  "NH"  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"  10.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             8034 "RNCHSECO    "  20.00  "G "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   3.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
repc_a             2130 "IMPERIAL    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2332 "IMPRLVLY    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2431 "LUGO        "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2434 "VINCENT     "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2438 "MESA CAL    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2438 "MESA CAL    "  20.00  "SW"  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2439 "MIRALOMA    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2533 "S.ONOFRE    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             2631 "OLIVE       "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3234 "PITSBURG    "  20.00  "NW"  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3433 "MC CALL     "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3835 "MIDWAY      "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3932 "MOSSLAND    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3933 "TESLA       "  20.00  "NW"  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             3933 "TESLA       "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
#
#   area 3 [NORTH                           ]
#
models
genrou             4031 "MALIN       "  20.00  "G "  : #9 mva=2710.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4031 "MALIN       "  20.00  "H "  : #9 mva=952.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4031 "MALIN       "  20.00  "S "  : #9 mva=427.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             4031 "MALIN       "  20.00  "W "  : #9 mva=635.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             4035 "JOHN DAY    "  20.00  "C "  : #9 mva=642.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4035 "JOHN DAY    "  20.00  "G "  : #9 mva=1656.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4035 "JOHN DAY    "  20.00  "H "  : #9 mva=3572.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4035 "JOHN DAY    "  20.00  "W "  : #9 mva=2578.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             4039 "DALLES21    "  20.00  "G "  : #9 mva=150.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4039 "DALLES21    "  20.00  "H "  : #9 mva=2839.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4039 "DALLES21    "  20.00  "W "  : #9 mva=1290.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             4131 "COULEE      "  20.00  "B "  : #9 mva=711.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4131 "COULEE      "  20.00  "H "  : #9 mva=12613.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4131 "COULEE      "  20.00  "W "  : #9 mva=790.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             4132 "HANFORD     "  20.00  "G "  : #9 mva=2170.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4132 "HANFORD     "  20.00  "H "  : #9 mva=5539.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4132 "HANFORD     "  20.00  "N "  : #9 mva=1200.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4132 "HANFORD     "  20.00  "W "  : #9 mva=400.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             4231 "NORTH G3    "  20.00  "C "  : #9 mva=1460.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4231 "NORTH G3    "  20.00  "G "  : #9 mva=970.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4231 "NORTH G3    "  20.00  "H "  : #9 mva=3517.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4232 "WCASCADE    "  20.00  "G "  : #9 mva=872.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             4232 "WCASCADE    "  20.00  "H "  : #9 mva=558.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.8400 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             4232 "WCASCADE    "  20.00  "W "  : #9 mva=695.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             5031 "CANAD G1    "  20.00  "G "  : #9 mva=2650.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.0800 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             5031 "CANAD G1    "  20.00  "H "  : #9 mva=10747.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.0800 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             5032 "CMAIN GM    "  20.00  "C "  : #9 mva=13039.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.0800 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             5032 "CMAIN GM    "  20.00  "G "  : #9 mva=9636.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.0800 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             5032 "CMAIN GM    "  20.00  "R "  : #9 mva=108.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 3.0800 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             5032 "CMAIN GM    "  20.00  "S "  : #9 mva=4410.2002 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             5032 "CMAIN GM    "  20.00  "W "  : #9 mva=541.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             6132 "MIDPOINT    "  20.00  "B "  : #9 mva=122.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.1500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6132 "MIDPOINT    "  20.00  "G "  : #9 mva=1272.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.1500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6132 "MIDPOINT    "  20.00  "H "  : #9 mva=2541.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.1500 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             6132 "MIDPOINT    "  20.00  "S "  : #9 mva=395.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             6132 "MIDPOINT    "  20.00  "W "  : #9 mva=973.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             6231 "COLSTRP     "  20.00  "C "  : #9 mva=2488.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6231 "COLSTRP     "  20.00  "G "  : #9 mva=250.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6235 "MONTA G1    "  20.00  "G "  : #9 mva=226.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6235 "MONTA G1    "  20.00  "H "  : #9 mva=2671.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             6235 "MONTA G1    "  20.00  "W "  : #9 mva=720.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             6333 "BRIDGER     "  20.00  "C "  : #9 mva=4594.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             6333 "BRIDGER     "  20.00  "W "  : #9 mva=1489.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             6335 "NAUGHT      "  20.00  "C "  : #9 mva=3000.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6335 "NAUGHT      "  20.00  "G "  : #9 mva=418.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6335 "NAUGHT      "  20.00  "H "  : #9 mva=400.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6533 "EMERY       "  20.00  "C "  : #9 mva=3276.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6533 "EMERY       "  20.00  "G "  : #9 mva=3239.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             6533 "EMERY       "  20.00  "H "  : #9 mva=275.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             6533 "EMERY       "  20.00  "S "  : #9 mva=1407.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
regc_a             6533 "EMERY       "  20.00  "W "  : #9 mva=391.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             7031 "COLOEAST    "  20.00  "C "  : #9 mva=3127.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             7031 "COLOEAST    "  20.00  "G "  : #9 mva=6346.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             7031 "COLOEAST    "  20.00  "P "  : #9 mva=509.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             7031 "COLOEAST    "  20.00  "SC"  : #9 mva=100.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             7031 "COLOEAST    "  20.00  "W "  : #9 mva=3106.0000 "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
genrou             7032 "CRAIG       "  20.00  "C "  : #9 mva=1821.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             7032 "CRAIG       "  20.00  "G "  : #9 mva=1483.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             7032 "CRAIG       "  20.00  "H "  : #9 mva=672.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 2.8700 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
regc_a             7032 "CRAIG       "  20.00  "S "  : #9 mva=738.0000  "lvplsw" 1.000000 "rrpwr"  10.0000 "brkpt" 0.900000 "zerox" 0.400000 "lvpl1"   1.2200 "vtmax"   1.2000 "lvpnt1" 0.900000 "lvpnt0" 0.500000 "qmin"  -1.3000 "accel" 0.700000 /
 "tg" 0.020000 "tfltr" 0.020000 "iqrmax" 100.0000 "iqrmin" -100.0000 "xe" 0.0
sexs               4031 "MALIN       "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4031 "MALIN       "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4031 "MALIN       "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             4031 "MALIN       "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               4035 "JOHN DAY    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4035 "JOHN DAY    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4035 "JOHN DAY    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4035 "JOHN DAY    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               4039 "DALLES21    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4039 "DALLES21    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4039 "DALLES21    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               4131 "COULEE      "  20.00  "B "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4131 "COULEE      "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4131 "COULEE      "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               4132 "HANFORD     "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4132 "HANFORD     "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4132 "HANFORD     "  20.00  "N "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4132 "HANFORD     "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               4231 "NORTH G3    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4231 "NORTH G3    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4231 "NORTH G3    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4232 "WCASCADE    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               4232 "WCASCADE    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             4232 "WCASCADE    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               5031 "CANAD G1    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               5031 "CANAD G1    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               5032 "CMAIN GM    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               5032 "CMAIN GM    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               5032 "CMAIN GM    "  20.00  "R "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             5032 "CMAIN GM    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             5032 "CMAIN GM    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               6132 "MIDPOINT    "  20.00  "B "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6132 "MIDPOINT    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6132 "MIDPOINT    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             6132 "MIDPOINT    "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             6132 "MIDPOINT    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               6231 "COLSTRP     "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6231 "COLSTRP     "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6235 "MONTA G1    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6235 "MONTA G1    "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             6235 "MONTA G1    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               6333 "BRIDGER     "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             6333 "BRIDGER     "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               6335 "NAUGHT      "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6335 "NAUGHT      "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6335 "NAUGHT      "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6533 "EMERY       "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6533 "EMERY       "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               6533 "EMERY       "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             6533 "EMERY       "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
reec_b             6533 "EMERY       "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               7031 "COLOEAST    "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               7031 "COLOEAST    "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               7031 "COLOEAST    "  20.00  "P "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               7031 "COLOEAST    "  20.00  "SC"  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             7031 "COLOEAST    "  20.00  "W "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
sexs               7032 "CRAIG       "  20.00  "C "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               7032 "CRAIG       "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               7032 "CRAIG       "  20.00  "H "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
reec_b             7032 "CRAIG       "  20.00  "S "  : #9 "mvab" 0.0 "vdip" -99.0000 "vup"  99.0000 "trv" 0.020000 "dbd1" 0.0 "dbd2" 0.0 "kqv" 0.0 "iqh1"   1.1000 "iql1"  -1.1000 "vref0" 0.0 /
 "tp" 0.050000 "qmax" 0.440000 "qmin" -0.440000 "vmax"   1.0500 "vmin" 0.900000 "kqp" 0.0 "kqi" 0.010000 "kvp"  10.0000 "kvi"  60.0000 "tiq" 0.020000 /
 "dpmax"  99.0000 "dpmin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "imax"   1.1100 "tpord" 0.020000 "pfflag" 0.0 "vflag" 1.000000 "qflag" 0.0 "pqflag" 0.0
gast               4031 "MALIN       "  20.00  "G "  : #9 mwcap=2710.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4031 "MALIN       "  20.00  "H "  : #9 mwcap=952.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              4035 "JOHN DAY    "  20.00  "C "  : #9 mwcap=642.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               4035 "JOHN DAY    "  20.00  "G "  : #9 mwcap=1656.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4035 "JOHN DAY    "  20.00  "H "  : #9 mwcap=3572.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               4039 "DALLES21    "  20.00  "G "  : #9 mwcap=150.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4039 "DALLES21    "  20.00  "H "  : #9 mwcap=2839.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              4131 "COULEE      "  20.00  "B "  : #9 mwcap=711.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
hygov              4131 "COULEE      "  20.00  "H "  : #9 mwcap=12613.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               4132 "HANFORD     "  20.00  "G "  : #9 mwcap=2170.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4132 "HANFORD     "  20.00  "H "  : #9 mwcap=5539.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              4132 "HANFORD     "  20.00  "N "  : #9 mwcap=1200.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              4231 "NORTH G3    "  20.00  "C "  : #9 mwcap=1460.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               4231 "NORTH G3    "  20.00  "G "  : #9 mwcap=970.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4231 "NORTH G3    "  20.00  "H "  : #9 mwcap=3517.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               4232 "WCASCADE    "  20.00  "G "  : #9 mwcap=872.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              4232 "WCASCADE    "  20.00  "H "  : #9 mwcap=558.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
gast               5031 "CANAD G1    "  20.00  "G "  : #9 mwcap=2650.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              5031 "CANAD G1    "  20.00  "H "  : #9 mwcap=10747.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              5032 "CMAIN GM    "  20.00  "C "  : #9 mwcap=13039.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               5032 "CMAIN GM    "  20.00  "G "  : #9 mwcap=9636.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              5032 "CMAIN GM    "  20.00  "R "  : #9 mwcap=108.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              6132 "MIDPOINT    "  20.00  "B "  : #9 mwcap=122.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               6132 "MIDPOINT    "  20.00  "G "  : #9 mwcap=1272.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              6132 "MIDPOINT    "  20.00  "H "  : #9 mwcap=2541.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              6231 "COLSTRP     "  20.00  "C "  : #9 mwcap=2488.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               6231 "COLSTRP     "  20.00  "G "  : #9 mwcap=250.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
gast               6235 "MONTA G1    "  20.00  "G "  : #9 mwcap=226.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              6235 "MONTA G1    "  20.00  "H "  : #9 mwcap=2671.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              6333 "BRIDGER     "  20.00  "C "  : #9 mwcap=4594.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              6335 "NAUGHT      "  20.00  "C "  : #9 mwcap=3000.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               6335 "NAUGHT      "  20.00  "G "  : #9 mwcap=418.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              6335 "NAUGHT      "  20.00  "H "  : #9 mwcap=400.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              6533 "EMERY       "  20.00  "C "  : #9 mwcap=3276.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               6533 "EMERY       "  20.00  "G "  : #9 mwcap=3239.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              6533 "EMERY       "  20.00  "H "  : #9 mwcap=275.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
tgov1              7031 "COLOEAST    "  20.00  "C "  : #9 mwcap=3127.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               7031 "COLOEAST    "  20.00  "G "  : #9 mwcap=6346.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
tgov1              7031 "COLOEAST    "  20.00  "P "  : #9 mwcap=509.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              7031 "COLOEAST    "  20.00  "SC"  : #9 mwcap=100.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
tgov1              7032 "CRAIG       "  20.00  "C "  : #9 mwcap=1821.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               7032 "CRAIG       "  20.00  "G "  : #9 mwcap=1483.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
hygov              7032 "CRAIG       "  20.00  "H "  : #9 mwcap=672.0000 "rperm" 0.050000 "rtemp" 0.075000 "tr"  12.0000 "tf" 0.500000 "tg"  20.5000 "velm" 0.100000 "gmax" 1.000000 "gmin" 0.0 "tw"  15.0000 "at"   1.5000 /
 "dturb" 0.0 "qnl" 0.080000 "ttrip" 0.0 "tn" 0.0 "tnp" 0.0 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv0" 0.0 "pgv0" 0.0 /
 "gv1" 0.0 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 /
 "hdam" 1.000000 "bgv0" 0.0 "bgv1" 0.0 "bgv2" 0.0 "bgv3" 0.0 "bgv4" 0.0 "bgv5" 0.0 "bmax" 0.0 "tblade"  99.0000
ieeest             4131 "COULEE      "  20.00  "H "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   7.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             6235 "MONTA G1    "  20.00  "H "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"  10.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             6533 "EMERY       "  20.00  "C "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   7.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
ieeest             7031 "COLOEAST    "  20.00  "G "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   7.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
repc_a             4031 "MALIN       "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4031 "MALIN       "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4035 "JOHN DAY    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4039 "DALLES21    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4131 "COULEE      "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4132 "HANFORD     "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             4232 "WCASCADE    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             5032 "CMAIN GM    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             5032 "CMAIN GM    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6132 "MIDPOINT    "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6132 "MIDPOINT    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6235 "MONTA G1    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6333 "BRIDGER     "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6533 "EMERY       "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             6533 "EMERY       "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             7031 "COLOEAST    "  20.00  "W "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
repc_a             7032 "CRAIG       "  20.00  "S "  : #9 "mvab" 0.0 "tfltr" 0.020000 "kp"  18.0000 "ki"   5.0000 "tft" 0.0 "tfv" 0.050000 "refflg" 0.0 "vfrz" 0.0 "rc" 0.0 "xc" 0.0 /
 "kc" 0.020000 "vcmpflg" 0.0 "emax" 0.100000 "emin" -0.100000 "dbd" 1.000000 "qmax" 0.430000 "qmin" -0.430000 "kpg" 1.000000 "kig" 0.050000 "tp" 0.250000 /
 "fdbd1" -1.000000 "fdbd2" 1.000000 "femax"  99.0000 "femin" -99.0000 "pmax" 1.000000 "pmin" 0.0 "tlag" 0.100000 "ddn" 0.0 "dup" 0.0 "frqflg" 1.000000 /
 "outflag" 0.0 "puflag" 0.0
#
#   area 4 [MEXICO                          ]
#
models
genrou             2030 "MEXICO      "  20.00  "E "  : #9 mva=699.0000  "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.5300 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
genrou             2030 "MEXICO      "  20.00  "G "  : #9 mva=2140.0000 "tpdo" 6.0000 "tppdo" 0.5000 "tpqo" 1.0000 "tppqo" 0.0500 "h" 4.5300 "d" 0.0000 "ld" 1.4000 /
 "lq" 1.3500 "lpd" 0.3000 "lpq" 0.6000 "lppd" 0.2000 "ll" 0.1000 "s1" 0.0300 "s12" 0.4000 "ra" 0.0000 "rcomp" 0.0000 "xcomp" 0.0000 "accel" 0.0000
sexs               2030 "MEXICO      "  20.00  "E "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
sexs               2030 "MEXICO      "  20.00  "G "  : #9 "tatb" 0.100000 "tb"  10.0000 "k" 100.0000 "te" 0.100000 "emin" 0.0 "emax"   3.0000 "kc  " 1.000000 "tc  " 0.0 "efdmin"  -999.00 "efdmax"   999.00 /
 "tr" 0.0
tgov1              2030 "MEXICO      "  20.00  "E "  : #9 mwcap=699.0000 "r" 0.080000 "t1"   2.0000 "vmax" 1.000000 "vmin" 0.0 "t2"   3.0000 "t3"  15.0000 "dt" 0.400000
gast               2030 "MEXICO      "  20.00  "G "  : #9 mwcap=2140.0000 "r" 0.080000 "t1" 0.300000 "t2" 0.300000 "t3"   3.0000 "lmax" 1.000000 "kt"   2.0000 "vmax" 1.000000 "vmin" 0.0 "dturb" 0.0 "fidle" 0.0 /
 "rmax"  99.0000 "linc"  99.0000 "tltr"  99.0000 "ltrat"  99.0000 "a" 0.0 "b" 1.000000 "db1" 0.0 "eps" 0.0 "db2" 0.0 "gv1" 0.0 /
 "pgv1" 0.0 "gv2" 0.0 "pgv2" 0.0 "gv3" 0.0 "pgv3" 0.0 "gv4" 0.0 "pgv4" 0.0 "gv5" 0.0 "pgv5" 0.0 "gv6" 0.0 /
 "pgv6" 0.0 "ka" 0.0 "t4" 0.0 "t5" 0.0
ieeest             2030 "MEXICO      "  20.00  "G "  : #9 "j" 1.000000 "k" 0.0 "a1"   1.0130 "a2" 0.013000 "a3" 0.0 "a4" 0.0 "a5"   1.0130 "a6" 0.113000 "t1"   4.0000 "t2" 0.020000 /
 "t3" 0.0 "t4" 0.0 "t5"   1.6500 "t6"   1.6500 "ks"   3.0000 "lsmax" 0.100000 "lsmin" -0.100000 "vcu" 0.0 "vcl" 0.0 "tdelay" 0.0
 
 
fmeta 1032    "FCNGN4CC"      20.00 "1 " : #9 0.0 0.0 0.050000

vmeta 1032    "FCNGN4CC"      20.00 "1 " : #9 0.0 0.0

imetr 1001    "FOURCORN"     500.00 "1 "  1201    "MOENKOPI"     500.00 "1 "  1 : #9 0.0

fmeta 1001    FOURCORN     500.00 "1 " : #9 0.0 0.0 0.050000
 
 
vmeta 1001    FOURCORN     500.00 "1 " : #9 0.0 0.0
 
ameta 1001    "FOURCORN"     500.00 "1 " : #9 0.0 0.0
 
imetr 3000 "FORSMARK" 420.00 "1 "  1201    "MOENKOPI"     500.00 "1 "  1 : #9 0.0

list of out of service models
#
#  template for PSLF dynamic models
#
# genrou : tpdo tppdo tpqo tppqo h d ld lq lpd lpq lppd ll s1 s12 ra rcomp xcomp accel
# sexs : tatb tb k te emin emax kc   tc   efdmin efdmax tr 
# hygov : rperm rtemp tr tf tg velm gmax gmin tw at dturb qnl ttrip tn tnp db1 eps db2 gv0 pgv0 gv1 pgv1 gv2 pgv2 gv3 pgv3 gv4 pgv4 gv5 pgv5 hdam bgv0 bgv1 bgv2 bgv3 bgv4 bgv5 bmax tblade 
# tgov1 : r t1 vmax vmin t2 t3 dt 
# gast : r t1 t2 t3 lmax kt vmax vmin dturb fidle rmax linc tltr ltrat a b db1 eps db2 gv1 pgv1 gv2 pgv2 gv3 pgv3 gv4 pgv4 gv5 pgv5 gv6 pgv6 ka t4 t5 
# ieeest : j k a1 a2 a3 a4 a5 a6 t1 t2 t3 t4 t5 t6 ks lsmax lsmin vcu vcl tdelay 
# wlwscc : flag p1 q1 p2 q2 p3 q3 p4 q4 lpd lqd 
# regc_a : lvplsw rrpwr brkpt zerox lvpl1 vtmax lvpnt1 lvpnt0 qmin accel tg tfltr iqrmax iqrmin xe 
# repc_a : mvab tfltr kp ki tft tfv refflg vfrz rc xc kc vcmpflg emax emin dbd qmax qmin kpg kig tp fdbd1 fdbd2 femax femin pmax pmin tlag ddn dup frqflg outflag puflag 
# reec_b : mvab vdip vup trv dbd1 dbd2 kqv iqh1 iql1 vref0 tp qmax qmin vmax vmin kqp kqi kvp kvi tiq dpmax dpmin pmax pmin imax tpord pfflag vflag qflag pqflag 
